---
name: energy_modeling_and_performance_targets.md
description: Use when the agent is setting energy performance targets, coordinating energy modeling with the design, selecting an energy code compliance path, establishing EUI or carbon targets, or integrating mechanical, electrical, and envelope decisions to meet performance goals without compromising the architecture.
---

# Energy Modeling And Performance Targets

Energy performance has moved from an aspiration to a regulatory and contractual requirement, and the architect is the integrator who must reconcile the energy code, the owner's targets, the mechanical and electrical systems, and the building envelope into a coherent design. Energy modeling is the analytical tool that predicts performance, but it is only as good as the design assumptions it encodes, and a model that is run late, by a consultant, against a frozen design, cannot improve the building — it can only report on it. Agents often treat energy modeling as a compliance checkbox and miss that modeling is a design tool whose value comes from early and iterative use, that the envelope-to-systems relationship is where most energy is won or lost, and that a target without an accountable design strategy is a number on a page. The architect owns the integration because the envelope, the orientation, the program, and the glazing ratios are architectural decisions that constrain everything the mechanical engineer can do. The goal is a performance strategy that is modeled early, that informs the design, and that the as-built building can actually achieve.

## Core Rules

### Set The Performance Target Before Design, Not After

Energy performance must be established as a project requirement at the outset, because every subsequent design decision either supports or undermines it. Determine the applicable energy code — the IECC edition adopted by the jurisdiction, or ASHRAE 90.1 if the project follows that standard — and confirm whether the owner or the program imposes a more stringent target, such as an EUI goal, a percent-better-than-code commitment, or a net-zero or carbon-neutral aspiration. Translate the target into design parameters the team can act on: envelope U-values and SHGC, glazing ratios, infiltration limits, mechanical efficiency, lighting power density, and renewable contributions. A target stated only as a number, without the design moves that achieve it, is unenforceable and will be quietly abandoned when cost pressure arrives.

### Choose The Compliance Path Deliberately

Energy codes offer two broad paths: the prescriptive path, which mandates specific envelope, lighting, and mechanical values, and the performance path, which requires a model demonstrating that the proposed design consumes no more energy than a code-baseline building. The prescriptive path is simple but rigid — it caps glazing ratios and mandates specific assemblies — and is suited to small or conventional projects. The performance path is flexible, allowing tradeoffs between envelope and systems, but it requires a model and carries the risk that the modeled design differs from the built one. Choose the path early, because the prescriptive path's glazing cap may constrain the architecture, and the performance path's modeling effort must be scheduled and budgeted. Understand that some jurisdictions offer an additional stretch code or a compliance option tied to a rating system, and that the chosen path governs the documentation required.

### Run The Model Early And Iteratively

Energy modeling delivers value when it informs design, which means the first model run should occur in schematic design, with the building's massing, orientation, envelope, and glazing as variables, not as fixed inputs. Use early, simplified models to test orientation, glazing distribution, envelope assemblies, and the tradeoff between better envelope and smaller mechanical systems, because these decisions are cheapest to change early and most expensive to change late. Run iterative models at each milestone — schematic, design development, construction documents — so that the design evolves toward the target rather than being checked against it at the end. A single model run at construction documents can only certify compliance; it cannot improve the design, and by that point every lever has been fixed.

### Coordinate Envelope And Systems As A Single Problem

The building envelope and the mechanical, electrical, and lighting systems are one energy system, and optimizing one in isolation suboptimizes the whole. A high-performance envelope with better U-values and lower infiltration permits smaller, simpler, cheaper mechanical equipment, and the first-cost tradeoff often favors the envelope because the mechanical savings and the lifecycle savings repay it. Conversely, a mediocre envelope forces oversized mechanical systems that cost more to install and to run. The architect must coordinate with the mechanical engineer to evaluate the envelope-systems tradeoff holistically, because the engineer, working alone, will size equipment to the envelope the architect gives them without challenging it. The integrator's role is to ask whether a better envelope reduces the mechanical load enough to justify its cost, and that question requires architectural leadership.

### Define EUI And Carbon Targets In Operational Terms

Energy Use Intensity, expressed in kBtu per square foot per year, is the standard metric for building energy performance, and a target EUI gives the team a concrete number to design toward. Set the EUI target against a benchmark for the building type and climate, and decompose it into end uses — heating, cooling, lighting, fans, plug loads, hot water — so that each system has an accountable budget. Where the project pursues carbon performance, distinguish operational carbon, driven by energy use and the grid emissions factor, from embodied carbon, driven by the materials, and set targets for both, because a low-operational-carbon building with a high-embodied-carbon structure may not meet a true carbon goal. Make the targets measurable and the responsibilities assigned, because a target no one owns is a target no one meets.

### Manage Plug Loads And Occupant Behavior

A significant fraction of a building's energy use is plug loads — equipment the occupants bring and operate — which the design can influence but not fully control. Over-specifying efficiency in building systems while ignoring plug loads produces a model that the building cannot meet in operation, because the unmanaged plug loads blow the energy budget. Address plug loads through metering, tenant guidelines, equipment efficiency specifications, and where possible through procurement policies, and model them realistically rather than optimistically. Recognize that behavioral factors — thermostat setbacks, window operation, schedule adherence — determine whether the modeled performance is achieved, and design controls and interfaces that make efficient operation the default rather than the exception.

### Verify Performance Through Commissioning And Measurement

A modeled building and an operated building are different things, and the gap between them — the performance gap — is where energy targets most often fail. Close the gap through commissioning, which verifies that the systems are installed and operating as designed, and through measurement and verification, which tracks actual energy use against the model and the target. Specify commissioning in Division 01 and in the mechanical and electrical sections, and require post-occupancy reporting, because a building that is never measured cannot be improved. The architect's role is to specify and advocate for verification, even when the owner resists the cost, because unverified performance is an aspiration, not a result.

## Common Traps

### The Late Compliance-Only Model

The team defers energy modeling to the construction documents phase to satisfy the permit requirement, runs a model against the frozen design, and discovers that the building misses the target with no design freedom left to fix it. The mechanism is that modeling is treated as a documentation task rather than a design tool, and the false signal is that the code requires a model and so one will be produced. The harm is that the team must either accept non-compliance, value-engineer performance out, or redesign under pressure, and the building performs worse than it could have for the same cost. Modeling must begin in schematic design and run iteratively, because the decisions that determine energy performance — orientation, envelope, glazing, massing — are made early and are expensive to reverse.

### Optimizing Envelope And Systems In Isolation

The architect improves the glazing ratio for daylight, the mechanical engineer sizes equipment to the resulting envelope, and neither evaluates whether a still-better envelope would shrink the mechanical system enough to pay for itself. The mechanism is that the disciplines work in sequence rather than in parallel, and the false signal is that each discipline has optimized its scope. The harm is that the whole-building energy and cost outcome is suboptimal, with an oversized mechanical system paid for by the owner and operated for the life of the building. The envelope-systems tradeoff must be evaluated jointly, with the architect and the mechanical engineer iterating on the model, because the savings from integration are often larger than the savings from either discipline working alone.

### Unrealistic Plug Load And Schedule Assumptions

The model assumes plug loads and operating schedules drawn from idealized defaults, the building operates with real equipment and real behavior, and the actual energy use far exceeds the modeled prediction. The mechanism is that plug loads are hard to predict and modelers use optimistic standard values, and the false signal is that the model shows compliance. The harm is the performance gap: the building certifies or permits on paper but fails in operation, undermining the owner's targets and the team's credibility. Plug loads and schedules must be modeled against realistic benchmarks for the building type, with input from the owner on intended equipment and hours, and the design should include metering and controls that bring actual operation toward the modeled assumption.

### Confusing Energy Cost With Energy Use

The performance path compares energy cost, not energy use, between the proposed and baseline buildings, and because different fuels have different costs, a design that burns cheap fuel can show cost compliance while consuming more total energy than the baseline. The mechanism is that the code metric is cost-based and teams read compliance as energy efficiency, and the false signal is that the model "passes." The harm is that a building certified as code-compliant may have higher energy use and higher carbon emissions than the baseline, defeating the environmental intent. Where energy use or carbon is the real goal, track those metrics in addition to the code cost metric, and do not let a cost-based pass obscure a use-based failure.

### Treating Renewables As A Substitute For Efficiency

The team designs a conventional envelope and mechanical system, then adds rooftop photovoltaics to reach the energy target, treating the panels as an offset for inefficiency. The mechanism is that renewables are visible and marketable while efficiency is invisible, and the false signal is that the net-energy number meets the target. The harm is that the building consumes more energy than necessary, the renewable system must be oversized to compensate, the first cost is higher than an efficient design would require, and when the panels degrade or the use changes the building performs poorly. Efficiency must come first — reduce the load through envelope, orientation, and systems — and renewables should supplement a lean design, not excuse a wasteful one.

### The Performance Gap Between Model And Operation

The model predicts a target EUI, the building is built and commissioned superficially, and the actual energy use is thirty percent higher because the controls were never tuned, the envelope leaks more than modeled, and the occupants behave differently than assumed. The mechanism is that modeling assumes ideal installation and operation while reality includes construction defects and behavioral variance, and the false signal is that the model and the specifications guarantee performance. The harm is that the owner's targets are missed, the operational costs are higher, and the team's performance claims are exposed as unverified. Commissioning, measurement and verification, and post-occupancy tuning are what close the gap, and they must be specified and budgeted, not assumed.

## Self-Check

- [ ] Has a concrete energy performance target — code baseline, EUI, percent-better-than-code, or carbon — been set before design and translated into design parameters?
- [ ] Has the compliance path — prescriptive or performance — been chosen deliberately, with the modeling effort scheduled and budgeted if the performance path is used?
- [ ] Was the first energy model run in schematic design, with iterative runs at each milestone to inform the design?
- [ ] Have the envelope and the mechanical, electrical, and lighting systems been evaluated jointly for the cost-and-energy tradeoff, rather than optimized in isolation?
- [ ] Are plug loads and operating schedules modeled against realistic benchmarks, with controls and metering specified to bring operation toward the model?
- [ ] Where energy use or carbon is the real goal, are those metrics tracked in addition to the code's cost-based compliance metric?
- [ ] Is efficiency prioritized before renewables, with panels supplementing a lean design rather than offsetting a wasteful one?
- [ ] Are commissioning and measurement and verification specified and budgeted to close the gap between modeled and actual performance?
