---
name: egress-and-fire-resistance-rated-assembly-design.md
description: Use when the agent is designing or reviewing means of egress, calculating occupant load and exit capacity, verifying travel distance and exit width, selecting fire-resistance-rated assemblies, detailing penetrations, or applying IBC Chapter 10 and Chapter 7 with UL and ICC listed assemblies.
---

# Egress and Fire-Resistance-Rated Assembly Design

Egress and fire-resistance are the two passive systems that determine whether occupants can leave a building before conditions become unsurvivable, and both are governed by arithmetic that must be performed correctly and by assemblies that must be constructed as designed. The civil engineer applying IBC Chapter 10 for egress and Chapter 7 for fire resistance is responsible for a means-of-egress system whose capacity, width, and travel distance are calculated against the actual occupant load, and for rated assemblies whose hourly ratings are matched to the construction type and protected at every penetration. The persistent failure is treating the occupant load as a fixed number and the fire rating as a label on a wall type, when the occupant load depends on the actual use and function of each space and the rating depends on the construction type, occupancy, and separation purpose. A door with the wrong hardware, a penetration without a listed firestop, or an exit access that is too long can each defeat the system. This skill forces the decisions that determine whether occupants egress and whether the compartments hold: correct occupant load and capacity, correct travel distance and arrangement, correct rated assembly selection, and penetration and opening protection.

## Core Rules

### Calculate Occupant Load and Exit Capacity for the Actual Use

The occupant load is the foundation of the entire egress system, and the engineer must calculate it using the IBC Table 1004.5 occupant load factors applied to the actual function of each space, not to the design population or the intended headcount. A room designed for twenty people but classified as assembly at 15 net square feet per occupant may require egress for far more, and the engineer must use the factor for the actual or potential use, because the code protects against crowding beyond the design intent. The cumulative occupant load at each exit must be summed from all contributing spaces, and the exit width must be calculated using the egress capacity factors (0.2 inches per occupant for stairways, 0.15 inches per occupant for level egress components in the IBC), with the total provided width meeting or exceeding the required width. The engineer must verify that the number of exits meets the minimum for the occupant load and occupancy (two for small loads, three above 500, four above 1,000) and that the exits are remotely located so that a single fire cannot block more than one. Exit capacity is not negotiable against the design population; it is a function of the code occupant load.

### Verify Travel Distance, Common Path, and Exit Arrangement

Travel distance is the distance from the most remote point to an exit, and the engineer must verify it against the IBC Table 1017.2 limit for the occupancy, with the sprinkler increase applied where the building is fully sprinklered. The common path of egress travel—the distance before occupants reach a point with two independent paths—must also be checked, because a long common path means occupants have no choice until they have traveled a significant distance. The engineer must verify the separation between exits: two exits must be separated by at least one-half the diagonal of the building area (or one-third with sprinklers), so that a single fire does not compromise both. Dead-end corridors must be limited per the code, because a dead end forces occupants to backtrack and can trap them. The engineer must check the arrangement for the worst-case occupant, including accessible routes, because a route that is too long or that requires stairs without an area of refuge does not serve mobility-impaired occupants. The travel distance and arrangement are geometric decisions, and the engineer must measure them on the actual plan, not assume them.

### Select Fire-Resistance-Rated Assemblies for Construction Type and Separation

The required fire-resistance rating of a structural element or barrier depends on the construction type (Type I through V in the IBC), the occupancy group, and the separation purpose (fire barrier, fire wall, smoke barrier, fire partition), and the engineer must determine the required rating from the code tables and select a listed assembly that achieves it. A fire wall (IBC 705) separates a building into distinct buildings and must have a rating with structural stability sufficient to remain standing when the construction on either side collapses; a fire barrier (IBC 707) separates occupancies, exit enclosures, and shafts and must be supported by construction of equal or greater rating. The engineer must verify that the selected UL or ICC-ES listed assembly matches the construction in detail: the membrane layers, the stud type and spacing, the insulation, and the fastener schedule, because a deviation from the listed assembly invalidates the rating. The engineer must not allow a generic "one-hour wall" notation to substitute for a specific listed assembly, because the listing defines exactly how the wall must be built to achieve the rating, and a field substitution can reduce the actual performance below the code requirement.

### Protect Penetrations, Openings, and Joints to Maintain the Rating

A rated assembly is only as good as its weakest penetration, and the engineer must specify listed firestop systems for every penetrations of a rated wall or floor, including conduits, cables, pipes, and ducts. Each firestop system is listed for a specific penetrating item, a specific annular space, and a specific assembly, and the engineer must verify that the specified firestop matches the actual penetration, because a firestop listed for a steel pipe through a concrete floor does not qualify a plastic pipe through the same floor. Membrane penetrations (outlet boxes, recessed fixtures) must be protected per the code limits on the number and area per square foot, and the engineer must verify that the density of boxes does not exceed the membrane-penetration criteria. Opening protectives (fire doors, fire windows, fire dampers) must be listed and labeled for the rating and installed in a listed frame with the correct hardware, and the engineer must verify the fire door rating, the self-closing or automatic-closing requirement, and the latch and hinge configuration. Joints between rated assemblies and at the perimeter must be protected with listed fire-resistant joint systems, because an unprotected joint is a pathway for fire and smoke that bypasses the rated construction.

## Common Traps

### Using Design Population Instead of Code Occupant Load

The false signal is the intended number of occupants; the mechanism is that the IBC occupant load factor is based on use density and can exceed the design headcount, particularly in assembly spaces. The harm is undersized exits, because the capacity was sized to the designer's intent rather than to the code-mandated load.

### Measuring Travel Distance in Plan Without Accounting for Route Geometry

The false signal is a straight-line measurement that meets the table; the mechanism is that the actual egress path follows corridors and around obstructions, and the walking distance is longer than the plan distance. The harm is an exit that is effectively beyond the travel distance limit, because the measurement did not follow the occupant's path.

### Specifying a Rating Without a Listed Assembly

The false signal is a wall or floor noted as "one-hour"; the mechanism is that the rating requires a specific UL or ICC listed assembly with defined materials and construction, and a generic notation does not guarantee performance. The harm is an assembly that fails below its intended rating, because the field construction did not match any tested design.

### Allowing Penetrations Without a Listed Firestop Match

The false signal is that a firestop product is present; the mechanism is that each firestop is listed for a specific penetrating item, annular space, and assembly, and a mismatch does not achieve the rated protection. The harm is fire and smoke passage through the rated barrier, because the penetration was sealed with a product not listed for that condition.

## Self-Check

- Is the occupant load calculated using the IBC Table 1004.5 factors for the actual function of each space, with the cumulative load determining the exit width and number of exits required?
- Is the exit width calculated at 0.2 inches per occupant for stairs and 0.15 for level egress, with the provided width meeting or exceeding the required width at every component?
- Is the travel distance measured along the actual egress path against the Table 1017.2 limit, with the common path, dead-end, and exit separation (half or third diagonal) all verified?
- Are fire-resistance ratings determined from the construction type, occupancy, and separation purpose, with a specific UL or ICC listed assembly selected for each rated element?
- Is every penetration of a rated assembly protected with a listed firestop system matching the penetrating item, annular space, and assembly, with membrane penetrations within the code density limits?
- Are opening protectives (fire doors, dampers, windows) listed and labeled for the rating, with self-closing hardware and correct frame and hinge configuration, and are joints protected with listed fire-resistant joint systems?
