---
name: electrical-takeoff-and-material-estimation.md
description: Use when the agent is performing electrical takeoffs from construction drawings, counting devices and fixtures, measuring conduit and cable runs, verifying conduit fill, reading fixture schedules, and building a material list with allowance for waste and design changes.
---

# Electrical Takeoff and Material Estimation

The takeoff is the foundation of every electrical estimate, and every error in it propagates through labor, material, and bid price into either a lost job or a money-losing job. The judgment problem is that a takeoff looks like simple counting and measuring but actually requires reading the drawings as an integrated system: the conduit run measured on the floor plan must agree with the homerun on the riser, the device count must agree with the power and lighting schedules, and the fixture quantities must agree with the fixture schedule and the reflected ceiling plan. Agents miss the issues because they count what is obvious and assume the drawings are complete and consistent, when in fact drawings routinely omit homeruns, conflict between plans and schedules, and leave dimensions to be scaled from paper that was never drawn to scale.

## Core Rules

### Establish the Drawing Scale and Verify Measurements Before Quantifying

Conduit and cable runs are measured from scaled drawings, and the accuracy of those measurements depends entirely on the drawing scale being correct and consistent. Drawings that are reproduced, rescaled, or plotted at a non-standard size will not measure true, and a scale assumed but not verified turns every measurement into a guess. The defense is to confirm the stated scale against a known dimension — a grid line, a column spacing, a dimensioned wall — before measuring any run, to use the architectural and electrical plans together where dimensions differ, and to flag any drawing whose scale does not check out, because a wrong scale silently corrupts the entire material quantity.

### Count Devices, Outlets, and Panels From the Plans and Cross-Check the Schedules

Device counts — receptacles, switches, junction boxes, panels — come from the floor plans, but they must be cross-checked against the panel schedules and the connected-load schedules. A receptacle on the plan that does not appear on a panel schedule is either an omission in the schedule or a circuit that has no home, and either way it affects the material and the labor. The defense is to count every device on the plan, to list them by type, to compare the count against the panel and load schedules, and to resolve every discrepancy before finalizing the takeoff, because a device with no circuit is still material and labor that must be estimated.

### Measure Conduit and Cable Runs With Homeruns, Risers, and Fittings Included

A conduit run is not just the horizontal length on the floor plan; it includes the homerun back to the panel, the vertical risers between floors and up to fixtures, and every elbow, coupling, and connector. Measuring only the visible horizontal run understates the material by a large margin. The defense is to trace each circuit from its farthest device back to its panel, including vertical drops and rises, to add the fittings implied by every bend and box, and to use the conduit fill rules to select the conduit size, because a run measured without its homerun and risers will be short on both conduit and wire.

### Verify Conduit Fill Against the Number and Size of Conductors

The number and size of conductors in a conduit determine the minimum conduit size per the NEC fill tables, and an estimator who picks a conduit size by guess will either overspend on oversized conduit or specify a conduit that will not legally hold the conductors. The defense is to count the conductors in each run — including the neutral and the equipment grounding conductor — to apply the correct fill percentage for the conductor type and conduit type, and to size the conduit from the fill calculation, because conduit fill is a code requirement that affects both material cost and installability.

### Build the Fixture and Equipment List From the Schedules, Not the Plan Symbols

Fixtures and major equipment are specified in the fixture schedule and the equipment schedule, not merely symbolized on the plans. The plan shows where; the schedule shows what, including the manufacturer, model, mounting, wattage, and accessories. The defense is to build the fixture and equipment list from the schedules, to verify that the quantity of each schedule entry matches the symbol count on the plans, and to capture every accessory and mounting specified, because a fixture with an emergency battery backup or a specific mounting height is a different material and labor cost than the base symbol suggests.

### Apply Waste and Design-Change Allowances Appropriate to Each Material

No takeoff is exact. Conduit is cut and the offcuts are waste; cable is pulled and the slack is waste; devices are damaged and replaced. Beyond physical waste, designs change between bid and construction, adding devices and runs that were not on the bid drawings. The defense is to apply a waste factor to each material type — typically a few percent for devices and fixtures, more for conduit and cable that is cut to length — and to carry a separate, documented allowance for design changes proportional to the project's design maturity, because a takeoff with no waste or change allowance guarantees a material shortage the day it matters.

## Common Traps

### Assuming the Drawing Scale Is Correct Without Verifying

The estimator measures runs from a printed drawing assuming the stated scale is accurate. The false signal is that the drawing has a scale bar and looks professional. The mechanism of failure is that the drawing was reproduced or plotted at a different size, so every measurement is off by the scale error, and the entire conduit and cable quantity is systematically wrong. The harm is a material list that is either far short or far long, turning a competitive bid into a loss or an uncompetitive one.

### Counting Devices on the Plan but Ignoring the Panel Schedules

The estimator counts receptacles from the floor plan and never cross-checks the panel schedules. The false signal is that the plan shows every device. The mechanism of failure is that the schedules reveal additional devices, homeruns, or circuits that the plan symbolized ambiguously, or that devices on the plan have no circuit assignment, so the count and the circuiting are both wrong. The harm is underestimated conduit, wire, and labor for circuits that were not fully traced.

### Measuring Only Horizontal Runs and Omitting Homeruns and Risers

The estimator measures the conduit visible on the floor plan and ignores the run back to the panel and the vertical rises to fixtures. The false signal is that the measured length looks complete on the plan. The mechanism of failure is that the homerun and risers can equal or exceed the visible horizontal length, so the conduit and wire are understated by half or more. The harm is a severe material and labor shortfall on every circuit.

### Picking Conduit Size by Guess Without a Fill Calculation

The estimator assigns a conduit size to each run based on experience without counting conductors or applying fill. The false signal is that the size "looks right." The mechanism of failure is that the run has more conductors than the guessed size allows, so the install is either illegal or impossible to pull, forcing an upsizing change order that eats the margin. The harm is rework, code violations, and margin loss on runs that were never properly calculated.

### Building the Fixture List From Plan Symbols Without the Schedule

The estimator counts fixture symbols and applies a generic price without reading the fixture schedule. The false signal is that a symbol is a symbol. The mechanism of failure is that the schedule specifies a different fixture, an emergency option, or a mounting that changes the material and labor, so the generic price is wrong. The harm is a fixture budget that bears no relation to what the schedule actually requires.

### Carrying No Waste or Design-Change Allowance

The estimator produces an exact takeoff with no waste factor and no change allowance, believing precision is professionalism. The false signal is that the numbers are tight and accurate. The mechanism of failure is that physical waste and design changes are inevitable, and the exact quantity runs short the moment a device is added or a run is rerouted. The harm is material shortages, rushed supplement orders at premium prices, and margin erosion that the takeoff never allowed for.

## Self-Check

- Did I verify the drawing scale against a known dimension before measuring any run, and flag any drawing whose scale does not check out?
- Did I count every device on the plans and cross-check the count against the panel and load schedules, resolving every discrepancy?
- Did I trace each circuit from its farthest device to its panel, including homeruns, vertical risers, and all fittings, before quantifying conduit and cable?
- Did I count the conductors in each run, including neutral and grounding, and size the conduit from a fill calculation rather than a guess?
- Did I build the fixture and equipment list from the schedules, verifying symbol counts and capturing every accessory, option, and mounting?
- Did I apply a documented waste factor to each material type and a separate design-change allowance proportional to the project's design maturity?
- Did I reconcile the takeoff across plans, schedules, and specifications so that no quantity rests on a single ambiguous source?
- Is the takeoff organized so that it can be reviewed, updated for design changes, and carried into the labor and bid stages without rework?
