---
name: working-space-and-clearance-requirements.md
description: Use when the agent is laying out panel and equipment locations, applying NEC 110.26 working clearances, reserving dedicated equipment space, ensuring headroom around electrical equipment, or verifying clearance for safe operation and maintenance.
---

# Working Space and Clearance Requirements

Electrical equipment kills and injures not only through shock and arc flash, but through the simple inability of a worker to stand, reach, or retreat safely while operating it. NEC Article 110.26 exists because an electrician who cannot step back from an energized panel, who must twist sideways to operate a breaker, or who must reach over stored materials to access equipment is at dramatically higher risk during both routine operation and emergency response. The judgment problem is that clearance requirements feel like wasted space to building owners and architects, who see every square foot in front of a panel as rentable or usable area, and the pressure to encroach on that space is constant. An electrician who accepts a "temporary" storage rack in front of a panel, or who installs equipment in a space that meets the depth dimension but not the width or height, has created a hazard that will persist until someone is injured while trying to operate the equipment in a confined space. This skill covers how to apply the Article 110.26 requirements so that equipment remains accessible and safe for its entire service life.

## Core Rules

### Apply the Correct Working Space Depth Based on Voltage and Conditions

NEC 110.26(A)(1) specifies the minimum depth of working space in front of electrical equipment based on the voltage to ground and the conditions of the adjacent surface. The depths are 3 feet for equipment operating at 150 volts to ground or less with no exposed live parts on the other side, 3.5 feet for 151 to 600 volts with no exposed live parts, and 4 feet where there are exposed live parts on the other side. The depth is measured from the face of the equipment to the nearest grounded surface, wall, or obstruction. The trap is applying the 3-foot dimension to all equipment, when 480-volt equipment (277 volts to ground on a wye system) with live parts on the opposite side requires 4 feet. The defense is to determine the voltage to ground, identify the condition of the opposing surface (grounded, live parts, or insulated), and apply the table dimension for the specific condition.

### Maintain the Required Width and Height of the Working Space

The working space is not just depth — Article 110.26(A)(2) requires the width of the working space to be at least the width of the equipment or 30 inches, whichever is greater, and the space must be clear and unobstructed. Article 110.26(A)(3) requires a minimum headroom of 6.5 feet (or the height of the equipment, whichever is greater) in the working space around equipment operating at 1000 volts or less. The width requirement applies to each piece of equipment or group of equipment, and the working space must allow at least 90-degree opening of equipment doors or hinged panels. The trap is meeting the depth dimension while neglecting the width or height — for example, a panel installed in a narrow alcove that meets depth but is narrower than the equipment width, or a panel under a low pipe or duct that violates headroom. The defense is to verify all three dimensions — depth, width, and height — for every equipment location, and to confirm that doors and hinged panels can open fully within the working space.

### Keep the Working Space Clear of Non-Electrical Equipment and Storage

Article 110.26(B) requires that the space around electrical equipment be kept clear of any equipment or materials not associated with the electrical installation. This is not a one-time installation requirement — it is a continuing obligation that applies for the life of the installation. Storage racks, shelving, janitorial supplies, HVAC components, and piping (with specific exceptions for sprinkler protection) must not occupy the working space. The trap is treating the clearance as an installation requirement that is satisfied at rough-in, when in practice the space is encroached on over time by building occupants who see the empty area in front of the panel as available storage. The mechanism of harm is that when a breaker trips or an emergency occurs, the worker must move materials to access the panel, delaying response and creating a hazard. The defense is to install physical barriers or markings where possible, to document the clearance requirement for the building owner, and to refuse to accept installations where the working space is compromised by non-electrical equipment.

### Reserve Dedicated Equipment Space Above and Below Indoor Equipment

Article 110.26(E) requires dedicated space for indoor electrical equipment, equal to the width and depth of the equipment, extending from the floor to a height of 6 feet above the equipment or to the structural ceiling, whichever is lower. This space is reserved for electrical equipment only — no piping, ductwork, or other foreign systems may be installed in it. Sprinkler protection is permitted, and suspended ceilings are not considered structural ceilings. The trap is allowing HVAC ductwork, plumbing lines, or piping to run through the dedicated space above a panel, because the space appears unused and the mechanical trades need a route. The mechanism of harm is that a leak or condensation from the foreign piping drips onto the electrical equipment, or that the piping obstructs future electrical expansion or maintenance. The defense is to mark and defend the dedicated space at the time of installation, to coordinate with the mechanical trades, and to refuse foreign systems in the dedicated electrical space.

### Provide Sufficient Illumination in the Working Space

Article 110.26(D) requires illumination in the working space around electrical equipment, and the illumination must be switched in a way that does not leave the worker in the dark while operating the equipment. The lighting must be adequate to read labels and operate devices safely. The trap is relying on the room's general lighting, which may be controlled by a switch near the door that is far from the equipment, or that may be turned off by another occupant while the electrician is working. The defense is to verify that the working space is adequately illuminated, that the lighting can be controlled from a location accessible to someone working at the equipment, and to provide temporary lighting where permanent illumination is inadequate.

### Provide Clear Access to and Egress From the Working Space

The entrance to and egress from the working space must be clear and unobstructed, and for large installations, Article 110.26(C) specifies requirements for the number and location of entrances. For equipment rated 1200 amps or more and over 6 feet wide, there must be two entrances (one at each end of the working space), and the doors must open outward or be equipped with panic hardware, so that a worker exposed to an arc flash can exit without turning a handle. The trap is providing a single entrance to a large switchboard, or installing doors that open inward, trapping a worker who is injured or on fire. The defense is to evaluate the equipment rating and width, provide two entrances where required, and ensure that all egress doors open outward or have panic hardware.

## Common Traps

### Applying the 3-Foot Depth to 480-Volt Equipment

An electrician installs a 480-volt panelboard and measures 3 feet of clearance from the panel face to the opposite wall, treating the 3-foot dimension as a universal standard. But the equipment operates at 277 volts to ground (on a wye system, above 150 volts to ground), and the opposite wall has no exposed live parts, requiring 3.5 feet; if there were live parts on the opposite side, 4 feet would be required. The trap is that 3 feet is the most commonly cited dimension and feels sufficient, but the voltage and conditions determine the actual requirement. The mechanism of harm is that the worker cannot maintain a safe distance from the energized equipment while operating or retreating, increasing shock and arc-flash exposure. The false signal is that the space "looks adequate" compared to other installations. The defense is to determine the voltage to ground and the opposing surface condition, and to apply the table dimension for the specific case.

### Allowing Storage to Encroach on the Working Space Over Time

A panel is installed with the correct working space, but over months and years the building owner places storage racks, boxes, and cleaning supplies in the space in front of the panel. The trap is that the clearance was correct at installation, so the installer considers the requirement satisfied, but Article 110.26(B) is a continuing requirement that the space remain clear. The mechanism of harm is that when a breaker trips or an emergency occurs, the worker cannot access the panel quickly, and the stored materials may themselves be combustible, feeding an arc-flash fire. The false signal is that the panel is "still accessible" if someone moves the materials. The defense is to communicate the continuing clearance requirement to the building owner, to install physical barriers or floor markings where appropriate, and to flag encroachment during any subsequent service visit.

### Running Foreign Piping Through the Dedicated Equipment Space

An HVAC contractor runs a duct and a refrigerant line through the space directly above a panelboard, within the dedicated equipment space defined by Article 110.26(E). The electrician does not object because the panel is not yet energized and the space appears available. The trap is that the dedicated space is reserved for electrical equipment by code, and foreign systems are prohibited regardless of apparent availability. The mechanism of harm is that condensation or a leak from the duct or line drips onto the energized panel, causing a fault or corrosion, and the foreign equipment obstructs future electrical work. The false signal is that the space was empty and the mechanical trade needed a route. The defense is to identify and defend the dedicated space at rough-in, to coordinate with other trades, and to require removal of any foreign system installed in the dedicated electrical space.

### Installing a Panel in an Alcove That Meets Depth but Not Width

An electrician installs a panel in a narrow alcove that provides the required depth of working space but is narrower than the width of the panel or the 30-inch minimum. The trap is that the depth was checked and the installation felt compliant, but the width requirement was overlooked. The mechanism of harm is that the worker cannot stand squarely in front of the panel, cannot open the door fully, and cannot operate breakers at the far side without twisting or reaching awkwardly, increasing the risk of contact with energized parts. The false signal is that the depth dimension was met and the panel fit in the alcove. The defense is to verify the width (equipment width or 30 inches, whichever is greater) in addition to the depth, and to confirm that doors and hinged panels open fully within the working space.

### Providing a Single Entrance to a Large Switchboard Without Panic Hardware

An electrician installs a 1600-amp switchboard that is 8 feet wide in a room with a single door that opens inward. The trap is that Article 110.26(C) requires two entrances for equipment rated 1200 amps or more and over 6 feet wide, and the doors must open outward or have panic hardware. The mechanism of harm is that a worker exposed to an arc flash at the far end of the switchboard must run toward the single door, past the arc source, and must pull the inward-opening door against their body while injured or on fire. The false signal is that one door "feels sufficient" for a small room. The defense is to evaluate the equipment rating and width, provide two entrances at opposite ends where required, and ensure all egress doors open outward or are equipped with panic hardware.

### Overlooking the edge case or exception

The typical or textbook scenario is analyzed thoroughly, but the unusual case is skipped. The trap is that the standard path is well-handled while the exception silently produces the wrong outcome, because the agent stopped at the common case and never tested the boundary.

## Self-Check

- Did I determine the voltage to ground and the condition of the opposing surface, and apply the correct working space depth from NEC 110.26(A)(1) for the specific condition?
- Did I verify the working space width is at least the equipment width or 30 inches (whichever is greater), and that the headroom is at least 6.5 feet or the equipment height (whichever is greater)?
- Can all equipment doors and hinged panels open at least 90 degrees within the working space?
- Is the working space kept clear of non-electrical equipment and storage, and have I communicated the continuing clearance obligation to the building owner?
- Is the dedicated equipment space (width and depth of the equipment, from floor to 6 feet above or structural ceiling) free of foreign piping, ductwork, and other non-electrical systems?
- Is the working space adequately illuminated, with lighting controlled from a location accessible to someone working at the equipment?
- For equipment rated 1200 amps or more and over 6 feet wide, are there two entrances at opposite ends of the working space, and do all egress doors open outward or have panic hardware?
- Is the reasoning documented clearly enough that another practitioner could review the basis and reproduce the conclusion?
