---
name: boiler-safety-devices-and-overpressure-protection.md
description: Use when the agent is installing or testing boiler safety devices (pressure relief valve low-water cutoff aquastat spill switch), diagnosing boiler overpressure or overheating, addressing locked-out boilers, or verifying the safety controls that prevent boiler explosion or dry-firing.
---

# Boiler Safety Devices and Overpressure Protection

A boiler is a pressure vessel full of heated water, and without functioning safety devices it can overpressurize, overheat, dry-fire, or spill flue gas — each of which can cause an explosion, a fire, or carbon monoxide poisoning. The judgment problem is that boiler safety devices (the pressure relief valve, the low-water cutoff, the high-limit aquastat, the spill switch, the flame rollout switch) are redundant layers of protection, and a boiler that operates normally does so with all layers silent; the failure of a layer is invisible until the next layer is needed and is also failed. A plumber who tests a boiler by confirming it fires, without testing each safety device, has no verification that the protection works. This skill covers the installation, testing, and diagnostic decisions that keep boiler safety devices functional.

## Core Rules

### Install and Test the Pressure Relief Valve at Every Setup and Service

The boiler pressure relief valve is the last defense against overpressure rupture, and it must be rated below the boiler's working pressure (typically 30 psi for residential cast-iron boilers), installed at the boiler (not remote), and piped to a safe discharge location (within 6 inches of the floor, to a drain or floor, with no shutoff and full-diameter piping). The valve must be test-operated at every setup and annual service by lifting the lever to confirm it opens, discharges, and reseats cleanly. The trap is never testing the relief valve, so a stuck or mineral-plugged valve remains in service, silently failed, until an overpressure event finds it failed — and the boiler ruptures. The disciplined rule is to test the relief valve at every service, to replace valves that do not open or do not reseat, and to follow the manufacturer replacement interval in hard-water areas.

### Install and Test the Low-Water Cutoff on Every Steam and Hot-Water Boiler

The low-water cutoff (LWCO) is a control that shuts down the burner if the boiler water level drops below a safe minimum, preventing dry-firing (the burner firing with no water in the boiler, which overheats and cracks the cast iron or causes a runaway fire). The LWCO is required on all steam boilers and on hot-water boilers in many jurisdictions (particularly residential hot-water boilers in some codes). The LWCO must be tested at every service: for a probe-type LWCO, an electronic test function simulates a low-water condition; for a float-type, a blowdown test drains the float chamber to confirm the burner drops out. The trap is never testing the LWCO, so a failed control remains in service, and a low-water event (a leak, a drain, a fill-valve failure) leads to dry-firing. The disciplined rule is to test the LWCO at every service, to blow down float-type LWCOs to clear sediment, and to replace any LWCO that fails the test.

### Verify the High-Limit Aquastat and Operating Controls Shut Down the Burner

The high-limit aquastat is the primary temperature control that shuts down the burner when the boiler water reaches the set high limit (typically 180 to 200°F for residential hot-water boilers). It must be verified to shut down the burner at the set temperature — a simple test is to lower the high-limit setting below the current water temperature and confirm the burner drops out, then return the setting to normal. The trap is assuming the aquastat works because the boiler cycles, when in fact the boiler may be cycling on a different control (the thermostat, the circulator) and the high-limit may be failed in a closed position, allowing runaway heating if the other controls fail. The disciplined rule is to verify the high-limit aquastat independently at every service, by forcing it to trip and confirming the burner drops out.

### Install Spill and Flame Rollout Switches on Atmospheric Boilers and Verify Operation

Atmospheric (draft-hood) boilers can spill flue gas into the room if the vent is blocked or the draft fails, and the flame can roll out of the combustion chamber if the heat exchanger is blocked. Spill switches (temperature sensors at the draft hood) and flame rollout switches (temperature sensors at the burner opening) shut down the boiler if spillage or rollout occurs. These switches must be installed per the manufacturer (they are integral on most modern atmospheric boilers) and verified to shut down the boiler when tripped. The trap is assuming the switches work because they are present, when in fact a switch may be failed or disconnected, and the next spillage or rollout event goes unaddressed, producing CO in the occupied space. The disciplined rule is to test the spill and rollout switches at every service (by briefly tripping each and confirming the burner drops out) and to replace any switch that fails.

### Diagnose Locked-Out Boilers by Identifying the Tripped Safety, Not by Resetting and Leaving

When a boiler locks out (the burner will not fire, or the controller indicates a lockout), the lockout is almost always the result of a safety device tripping — the LWCO, the high-limit, the spill or rollout switch, the flame sensor, or the pressure switch (for induced-draft boilers). The diagnostic approach is to identify which safety tripped and why, not to reset the controller repeatedly and leave. The trap is resetting the lockout without diagnosis, which restarts the boiler but leaves the underlying condition (a low-water event, a spillage problem, a flame-sensing failure) active, and the boiler locks out again or operates unsafely. The disciplined rule is to read the lockout code, identify the tripped safety, diagnose and fix the underlying cause, and only then reset and verify normal operation.

## Common Traps

### Never Testing the Pressure Relief Valve

A plumber never test-operates the boiler pressure relief valve, and a stuck or mineral-plugged valve remains in service until an overpressure event finds it failed. The trap is that the valve "is there" and is assumed to work. The mechanism is that mineral accumulation and seat corrosion seize the valve over time. The false signal is that "the valve is installed." The harm is a boiler rupture during an overpressure event. The defense is to test the relief valve at every service by lifting the lever and to replace any valve that does not open or reseat.

### Never Testing the Low-Water Cutoff

A plumber never tests the LWCO, and a failed control remains in service until a low-water event leads to dry-firing. The trap is that the LWCO "is there" and is assumed to work. The mechanism is that sediment in the float chamber or a failed probe disables the control. The false signal is that "the LWCO is installed." The harm is dry-firing and boiler damage or fire. The defense is to test the LWCO at every service (electronic test for probe-type, blowdown for float-type) and to replace any LWCO that fails.

### Assuming the High-Limit Works Because the Boiler Cycles

A plumber assumes the high-limit aquastat works because the boiler cycles on and off, when in fact the boiler may be cycling on the thermostat or circulator and the high-limit may be failed closed. The trap is that the cycling appears normal but the safety control is unverified. The mechanism is that the boiler can cycle on other controls without the high-limit functioning. The false signal is that "the boiler cycles." The harm is runaway heating if the other controls fail. The defense is to verify the high-limit independently at every service by forcing it to trip and confirming the burner drops out.

### Resetting a Lockout Without Diagnosing the Cause

A plumber responds to a no-heat call, finds the boiler locked out, resets the controller, confirms the boiler fires, and leaves. The trap is that the lockout recurred for a reason (a tripped safety), and the reset restarts the boiler without addressing the cause, so the lockout recurs or the boiler operates unsafely. The mechanism is that the lockout is a symptom of a tripped safety. The false signal is that "the boiler is running again." The harm is a recurring problem or an unsafe condition. The defense is to read the lockout code, identify the tripped safety, diagnose and fix the cause, and then reset and verify.

### Ignoring Spillage or Rollout as a One-Time Event

A homeowner reports a one-time spillage or rollout event (the spill or rollout switch tripped, the boiler shut down, the homeowner reset it), and the plumber treats it as a nuisance reset rather than investigating the cause. The trap is that the switch did its job once, but the cause (a blocked vent, a cracked heat exchanger, a drafting problem) is active and will recur, possibly with the switch failed the next time. The mechanism is that spillage and rollout are symptoms of venting or combustion problems. The false signal is that "the reset fixed it." The harm is CO spillage or fire on the next event. The defense is to investigate every spillage or rollout event as a serious symptom, to diagnose the vent and combustion, and to fix the cause before returning the boiler to service.

## Self-Check

- Is the boiler pressure relief valve rated below the boiler's working pressure (typically 30 psi for residential), installed at the boiler, and piped full-diameter to a safe discharge location with no shutoff?
- Did I test-operate the relief valve at this service by lifting the lever, confirming it opens, discharges, and reseats, and did I replace it if it failed the test?
- Is a low-water cutoff installed (required on all steam boilers and many hot-water boilers), and did I test it (electronic test for probe-type, blowdown for float-type) and confirm the burner drops out?
- Did I verify the high-limit aquastat independently by forcing it to trip (lowering the setpoint below current water temperature) and confirming the burner drops out?
- Are spill and flame rollout switches installed per the manufacturer, and did I test each by briefly tripping it and confirming the burner drops out?
- For any lockout, did I read the lockout code, identify the tripped safety, diagnose and fix the underlying cause, and only then reset and verify normal operation?
- For any reported spillage or rollout event, did I investigate the vent (blockage, draft, termination) and the combustion (flame, heat exchanger) and fix the cause before returning the boiler to service?
- Did I verify the flame sensor (or thermocouple) is clean and positioned correctly and that the burner drops out if the flame is interrupted?
- For induced-draft boilers, did I verify the pressure switch closes and stays closed under operating conditions and that the burner drops out if the pressure switch opens?
- Did I document the safety-device tests (relief valve, LWCO, high-limit, spill and rollout switches, flame sensor, pressure switch) so the verification is recorded for liability and follow-up?
