---
name: water-heater-and-boiler-maintenance-decisions.md
description: Use when the agent is performing preventive maintenance on a water heater or boiler, inspecting anode rods and sediment flushing, descaling heat exchangers, evaluating combustion and efficiency, deciding whether to repair or replace an aging unit, or diagnosing no-hot-water insufficient-hot-water or noisy-operation complaints.
---

# Water Heater and Boiler Maintenance Decisions

Water heaters and boilers are reliable until they fail, and the failure modes — a leaking tank, a failed burner, a scaled heat exchanger, a corroded anode rod — are mostly predictable with inspection and preventable with maintenance. The judgment problem is that water heaters and boilers are often "install and forget" until a failure floods a basement or leaves a building without heat or hot water, and the maintenance that would have caught the failure (anode rod inspection, sediment flushing, combustion check, heat exchanger descaling) is deferred or never done. A plumber who replaces a failed water heater without diagnosing the failure mode (was it a normal end-of-life tank failure, or a preventable failure from neglected maintenance or a water chemistry problem?) risks installing a new unit that fails the same way. This skill covers the maintenance and repair-or-replace decisions for water heaters and boilers.

## Core Rules

### Inspect the Anode Rod and the Tank Condition Annually

The anode rod in a glass-lined steel tank water heater is a sacrificial metal rod (magnesium or aluminum) that corrodes instead of the tank, extending the tank's life. When the anode rod is consumed (typically 3 to 5 years, faster with poor water chemistry), the tank begins to corrode, leading to leaks and failure. Annual inspection of the anode rod (when accessible) and replacement when significantly consumed is the single most effective maintenance to extend tank life. The tank condition (visible rust, leaks at the welds or the threads, signs of external corrosion) is also inspected. The trap is never inspecting the anode rod or the tank, allowing the rod to consume and the tank to corrode undetected. The disciplined rule is to inspect the anode rod and the tank condition annually (when accessible), to replace the anode rod when consumed, and to recommend replacement when the tank shows corrosion or leaks.

### Flush Sediment Annually and Address Water Chemistry

Sediment (minerals precipitated from the water, especially in hard water) accumulates in the bottom of a tank water heater, reducing capacity, insulating the bottom from the burner (reducing efficiency and causing overheating in gas heaters), and causing rumbling or popping noises. Annual flushing (draining and refilling the tank to flush the sediment) removes the accumulation. Where the water is hard or has problematic chemistry (high hardness, high chloride, low pH), water chemistry must be addressed — a water softener (for hardness, though soft water can accelerate anode consumption), a treatment system, or selection of a water heater material suited to the chemistry (a stainless steel or polymer-lined tank for high chloride). The trap is never flushing the sediment (reducing efficiency and capacity, causing noises and overheating) or ignoring water chemistry that accelerates failure. The disciplined rule is to flush sediment annually, to evaluate the water chemistry, and to recommend treatment or material selection for problematic chemistry.

### Descale Heat Exchangers in Tankless and Boiler Systems

Tankless water heaters and boilers use heat exchangers (often copper or stainless steel) that transfer heat from the burner to the water, and in hard water the heat exchanger scales (mineral deposits on the water side), reducing heat transfer, reducing efficiency, and eventually causing the heat exchanger to overheat and fail. Descaling (circulating a descaling acid, such as white vinegar or a commercial descaler, through the heat exchanger) removes the scale and restores performance, typically annually or semi-annually in hard water. The trap is never descaling the heat exchanger, allowing the scale to accumulate and the efficiency to drop and the heat exchanger to fail. The disciplined rule is to descale the heat exchanger in tankless and boiler systems on the schedule appropriate to the water hardness, and to verify the flow and temperature performance after descaling.

### Check Combustion, Venting, and Safety Devices

Gas and oil water heaters and boilers require annual combustion and safety checks: the burner flame (a steady blue flame for gas, not yellow or lifting), the combustion efficiency (measured with a combustion analyzer, giving the efficiency, the flue gas temperature, and the CO level), the venting (the draft, the vent connections, the vent material and clearance), and the safety devices (the T&P valve, the low-water cutoff on a boiler, the flame safeguard, the spill switch, the aquastat or high-limit). The combustion check catches inefficient or dangerous combustion (high CO, poor draft, spillage); the safety device check catches failed or degraded devices. The trap is skipping the combustion and safety checks, allowing inefficient or dangerous operation to persist. The disciplined rule is to perform the annual combustion and safety check, to document the readings (efficiency, flue temperature, CO, draft), and to correct any deficiencies.

### Decide Repair Versus Replace Based on Age, Condition, and Failure Mode

When a water heater or boiler fails or shows significant wear, the repair-or-replace decision is based on the unit's age (relative to the expected service life: 8 to 12 years for a tank water heater, 15 to 20 for a tankless, 20 to 30 for a boiler), the condition (the extent of corrosion, scale, or wear), the failure mode (a normal end-of-life failure versus a preventable failure from neglect or chemistry), the repair cost relative to replacement, and the efficiency of the replacement option. A unit near the end of its service life with a significant failure is a replacement candidate; a younger unit with a simple failure (a thermocouple, a gas valve) is a repair candidate. The trap is recommending repair for a unit near end-of-life (the repair extends the life marginally, then another failure follows) or recommending replacement for a younger unit with a simple failure. The disciplined rule is to decide repair versus replace based on the age, condition, failure mode, repair cost, and replacement efficiency, and to present the tradeoff to the owner.

## Common Traps

### Never Inspecting the Anode Rod or the Tank

A water heater is installed and the anode rod and tank are never inspected, the anode rod consumes, the tank corrodes, and the tank fails with a leak, often flooding the surrounding area. The trap is that the tank "works" until it fails, with no warning. The mechanism is that the anode rod protects the tank and its consumption is predictable. The false signal is that "the heater makes hot water." The harm is a sudden tank failure and water damage. The defense is to inspect the anode rod and tank annually and replace the anode rod when consumed.

### Never Flushing Sediment or Addressing Water Chemistry

A water heater is never flushed, sediment accumulates, and the heater loses capacity and efficiency, makes noises, and overheats the bottom (in gas heaters); or the water chemistry (hardness, chloride) accelerates failure and is never addressed. The trap is that the heater "works" but is degrading. The mechanism is that sediment and chemistry degrade performance and life. The false signal is that "the heater runs." The harm is reduced efficiency, noises, and premature failure. The defense is to flush sediment annually, evaluate water chemistry, and recommend treatment or material selection.

### Never Descaling Tankless or Boiler Heat Exchangers

A tankless water heater or boiler is never descaled, the heat exchanger scales in hard water, the efficiency drops, and the heat exchanger overheats and fails. The trap is that the unit "works" but the scale is accumulating. The mechanism is that scale reduces heat transfer. The false signal is that "the unit makes hot water." The harm is reduced efficiency and heat exchanger failure. The defense is to descale the heat exchanger on the schedule appropriate to the water hardness and verify the performance after.

### Skipping the Combustion and Safety Checks

A gas or oil water heater or boiler is never combustion-checked or safety-checked, and inefficient or dangerous combustion (high CO, poor draft, spillage) or a failed safety device persists undetected. The trap is that the unit "runs" but may be unsafe. The mechanism is that combustion and safety degrade over time. The false signal is that "the unit fires." The harm is inefficiency, CO exposure, or a safety device failure. The defense is to perform the annual combustion and safety check, document the readings, and correct deficiencies.

### Recommending Repair for an End-of-Life Unit or Replacement for a Simple Failure

A plumber recommends repair for a water heater near end-of-life (the repair extends the life marginally, then another failure follows, costing the owner more) or recommends replacement for a younger unit with a simple, inexpensive failure (a thermocouple, a gas valve). The trap is that the recommendation does not match the unit's condition. The mechanism is that the decision depends on age, condition, and failure mode. The false signal is that "the unit failed." The harm is unnecessary cost or premature replacement. The defense is to decide repair versus replace based on age, condition, failure mode, repair cost, and replacement efficiency, and present the tradeoff.

## Self-Check

- Did I inspect the anode rod (when accessible) and the tank condition, and recommend anode rod replacement when consumed?
- Did I flush the sediment from the tank, and evaluate the water chemistry (hardness, chloride, pH) for treatment or material selection?
- For tankless and boiler systems, did I descale the heat exchanger on the schedule appropriate to the water hardness, and verify the flow and temperature performance after?
- Did I perform the annual combustion check (burner flame, efficiency, flue temperature, CO, draft) and document the readings?
- Did I check the safety devices (T&P valve, low-water cutoff, flame safeguard, spill switch, high-limit) and confirm they function?
- Did I verify the venting (draft, connections, material, clearance) is sound and that there is no spillage?
- When a unit failed or showed significant wear, did I diagnose the failure mode (end-of-life versus preventable)?
- Did I decide repair versus replace based on the age, condition, failure mode, repair cost, and replacement efficiency?
- Did I present the repair-or-replace tradeoff to the owner with the rationale?
- Did I document the maintenance (anode rod, flush, descale, combustion readings, safety checks) and the repair-or-replace recommendation, so the work is verifiable and the unit's condition is tracked?
